<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Business Analysis: DC Electrical Commissioning on ServiceNow</title>
<meta name="description" content="Business analysis for managing data center electrical commissioning, testing and maintenance on the ServiceNow platform.">
<style>
  :root{
    --bg:#fafaf8; --surface:#ffffff; --text:#1d2330; --muted:#5b6475; --line:#e3e5ea;
    --accent:#0b6e4f; --accent-soft:#e3f2ec; --warn:#a4570b; --warn-soft:#fbeedd;
    --must:#0b6e4f; --should:#1f5fa8; --could:#7a5a00;
  }
  @media (prefers-color-scheme: dark){
    :root{
      --bg:#12151b; --surface:#1a1e26; --text:#e8eaef; --muted:#9aa3b2; --line:#2b313c;
      --accent:#4cc79b; --accent-soft:#16302a; --warn:#f0a35e; --warn-soft:#33261a;
      --must:#4cc79b; --should:#6fb0f2; --could:#e6c15a;
    }
  }
  *{box-sizing:border-box}
  html{scroll-behavior:smooth}
  body{margin:0;background:var(--bg);color:var(--text);
       font:16px/1.65 system-ui,-apple-system,"Segoe UI",Roboto,sans-serif}
  .wrap{max-width:960px;margin:0 auto;padding:0 20px}
  header.hero{padding:56px 0 32px;border-bottom:1px solid var(--line)}
  .eyebrow{font-size:.8rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
  h1{font-size:clamp(1.8rem,4vw,2.6rem);line-height:1.2;margin:.4rem 0 .6rem}
  .sub{color:var(--muted);max-width:60ch;margin:0}
  .meta{display:grid;grid-template-columns:repeat(auto-fit,minmax(180px,1fr));gap:12px;margin-top:24px}
  .meta div{background:var(--surface);border:1px solid var(--line);border-radius:10px;padding:10px 14px}
  .meta span{display:block;font-size:.72rem;text-transform:uppercase;letter-spacing:.08em;color:var(--muted)}
  nav.toc{margin:28px 0;padding:18px 22px;background:var(--surface);border:1px solid var(--line);border-radius:12px}
  nav.toc h2{margin:0 0 8px;font-size:1rem}
  nav.toc ol{margin:0;padding-left:1.2rem;columns:2;column-gap:32px}
  nav.toc a{color:var(--text);text-decoration:none}
  nav.toc a:hover{color:var(--accent);text-decoration:underline}
  section{padding:30px 0;border-bottom:1px solid var(--line)}
  section:last-of-type{border-bottom:0}
  h2{font-size:1.45rem;margin:0 0 12px}
  h3{font-size:1.05rem;margin:22px 0 6px}
  p{margin:.5rem 0}
  ul,ol{padding-left:1.3rem}
  li{margin:.25rem 0}
  .callout{background:var(--accent-soft);border-left:4px solid var(--accent);padding:12px 16px;border-radius:6px;margin:14px 0}
  .callout.warn{background:var(--warn-soft);border-color:var(--warn)}
  .table-wrap{overflow-x:auto;margin:12px 0;border:1px solid var(--line);border-radius:10px;background:var(--surface)}
  table{border-collapse:collapse;width:100%;font-size:.93rem;min-width:560px}
  th,td{text-align:left;padding:9px 12px;border-bottom:1px solid var(--line);vertical-align:top}
  th{font-size:.78rem;text-transform:uppercase;letter-spacing:.06em;color:var(--muted);background:var(--bg)}
  tr:last-child td{border-bottom:0}
  .tag{display:inline-block;padding:1px 9px;border-radius:99px;font-size:.75rem;font-weight:600;border:1px solid currentColor}
  .must{color:var(--must)} .should{color:var(--should)} .could{color:var(--could)}
  .flow{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px;margin:14px 0}
  .step{background:var(--surface);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:8px;padding:10px 12px;font-size:.88rem}
  .step b{display:block;color:var(--accent);margin-bottom:2px}
  code{font-family:ui-monospace,Menlo,Consolas,monospace;font-size:.88em;background:var(--accent-soft);padding:1px 5px;border-radius:4px}
  footer{padding:28px 0 56px;color:var(--muted);font-size:.85rem}
  @media(max-width:640px){nav.toc ol{columns:1}}
  @media print{
    body{background:#fff;color:#000}
    nav.toc{display:none}
    section{break-inside:avoid-page}
  }
</style>
</head>
<body>
<div class="wrap">

<header class="hero">
  <div class="eyebrow">Business Analysis</div>
  <h1>Data Center Electrical Commissioning, Testing and Maintenance on ServiceNow</h1>
  <p class="sub">Defines the business need, scope, requirements and delivery approach for managing electrical commissioning and testing of a data center on the ServiceNow platform.</p>
  <div class="meta">
    <div><span>Prepared by</span>Sayed Abu, OrbitaSoft Inc.</div>
    <div><span>Version</span>0.1 (Draft)</div>
    <div><span>Date</span>October 2026</div>
    <div><span>Status</span>For review</div>
  </div>
</header>

<nav class="toc" aria-label="Contents">
  <h2>Contents</h2>
  <ol>
    <li><a href="#summary">Executive summary</a></li>
    <li><a href="#problem">Business problem</a></li>
    <li><a href="#objectives">Objectives and success measures</a></li>
    <li><a href="#scope">Scope</a></li>
    <li><a href="#stakeholders">Stakeholders and roles</a></li>
    <li><a href="#asis">Current state</a></li>
    <li><a href="#tobe">Future state process</a></li>
    <li><a href="#functional">Functional requirements</a></li>
    <li><a href="#nonfunctional">Non-functional requirements</a></li>
    <li><a href="#data">Data model</a></li>
    <li><a href="#fitgap">Fit-gap analysis</a></li>
    <li><a href="#integrations">Integrations</a></li>
    <li><a href="#reporting">Reporting and KPIs</a></li>
    <li><a href="#risks">Risks and assumptions</a></li>
    <li><a href="#roadmap">Delivery roadmap</a></li>
    <li><a href="#acceptance">Acceptance criteria</a></li>
    <li><a href="#questions">Open questions</a></li>
  </ol>
</nav>

<section id="summary">
  <h2>1. Executive summary</h2>
  <p>Commissioning and testing of a data center's electrical systems (utility feeds, switchgear, transformers, generators, ATS, UPS, PDUs) produces large volumes of test evidence, approvals and asset data. This information is typically scattered across spreadsheets, email threads and vendor reports, which makes it hard to prove readiness, trace issues or hand over cleanly to operations.</p>
  <p>This initiative proposes using ServiceNow as the system of record for electrical assets, commissioning activities, change approvals, test evidence and ongoing preventive maintenance. Where possible it uses out-of-box capabilities (CMDB, Change, Asset, Incident, Event Management) and adds a small custom scoped application for the commissioning workflow and structured test data.</p>
  <div class="callout"><b>Expected outcome:</b> one traceable record per critical electrical asset, from factory test to commissioning to day-2 operations, with approvals, evidence and impact analysis available in one place.</div>
</section>

<section id="problem">
  <h2>2. Business problem</h2>
  <ul>
    <li><b>Fragmented records:</b> test results, checklists and sign-offs live in different files and tools, with no single source of truth.</li>
    <li><b>Weak traceability:</b> it is difficult to show which test was performed on which asset, by whom, and with what result.</li>
    <li><b>Risky energization and shutdown activities:</b> method of procedure (MOP) approvals and live-work permits are managed informally, with limited impact analysis.</li>
    <li><b>Handover gaps:</b> operations inherit incomplete asset data and no maintenance baseline.</li>
    <li><b>Reactive maintenance:</b> preventive tasks (breaker testing, battery checks, thermography, generator runs) are tracked inconsistently.</li>
    <li><b>Audit burden:</b> evidence for tier certification, insurance and regulatory reviews takes significant effort to assemble.</li>
  </ul>
</section>

<section id="objectives">
  <h2>3. Objectives and success measures</h2>
  <div class="table-wrap"><table>
    <thead><tr><th>Objective</th><th>Measure</th><th>Target (indicative)</th></tr></thead>
    <tbody>
      <tr><td>Single source of truth for electrical assets</td><td>Critical electrical assets with a complete CI record and relationships</td><td>100% at handover</td></tr>
      <tr><td>Traceable commissioning evidence</td><td>Tests with recorded result, tester, date and attachment</td><td>100% of required tests</td></tr>
      <tr><td>Controlled high-risk work</td><td>Energizations and shutdowns executed under approved change and MOP</td><td>100%</td></tr>
      <tr><td>Faster audit and handover</td><td>Time to produce a commissioning evidence pack</td><td>Reduce by 60% or more</td></tr>
      <tr><td>Proactive maintenance</td><td>Preventive tasks completed on schedule</td><td>95% or higher</td></tr>
    </tbody>
  </table></div>
</section>

<section id="scope">
  <h2>4. Scope</h2>
  <h3>In scope</h3>
  <ul>
    <li>Electrical asset registration and relationship mapping (utility to rack PDU).</li>
    <li>Commissioning workflow across Levels 1 to 5 (factory test, delivery, installation checks, functional tests, integrated systems test).</li>
    <li>Structured capture of test results, deficiencies (punch list) and sign-offs.</li>
    <li>Change and MOP approval for energization, shutdown and live work.</li>
    <li>Preventive maintenance scheduling and work orders.</li>
    <li>Alarm and event intake from monitoring systems, with incident creation.</li>
    <li>Reporting, dashboards and an evidence pack for handover and audit.</li>
  </ul>
  <h3>Out of scope</h3>
  <ul>
    <li>Replacing power system analysis tools (short-circuit, coordination, arc-flash studies).</li>
    <li>Replacing the building management or electrical power monitoring systems.</li>
    <li>Mechanical and cooling commissioning (possible later phase).</li>
    <li>Procurement and contractor invoicing.</li>
  </ul>
</section>

<section id="stakeholders">
  <h2>5. Stakeholders and roles</h2>
  <div class="table-wrap"><table>
    <thead><tr><th>Stakeholder</th><th>Interest</th><th>Role in solution</th></tr></thead>
    <tbody>
      <tr><td>Commissioning Authority / Manager</td><td>Complete, verified commissioning</td><td>Approves test results and level sign-off</td></tr>
      <tr><td>Electrical Engineer / Designer</td><td>Design intent met</td><td>Defines test requirements, reviews deficiencies</td></tr>
      <tr><td>Commissioning Technician / Contractor</td><td>Efficient execution</td><td>Executes tests, records results and evidence</td></tr>
      <tr><td>Facilities / Critical Operations</td><td>Reliable handover</td><td>Receives assets, owns preventive maintenance</td></tr>
      <tr><td>IT Operations / CMDB Owner</td><td>Accurate CI data</td><td>Governs CMDB classes and data quality</td></tr>
      <tr><td>Change Manager / CAB</td><td>Risk control</td><td>Approves MOPs and high-risk changes</td></tr>
      <tr><td>Safety and Compliance</td><td>Safe work, audit readiness</td><td>Reviews permits, evidence and labeling</td></tr>
      <tr><td>Client / Owner Representative</td><td>Acceptance and tier certification</td><td>Final acceptance</td></tr>
    </tbody>
  </table></div>
</section>

<section id="asis">
  <h2>6. Current state</h2>
  <p>Typical conditions in the absence of a managed solution:</p>
  <ul>
    <li>Equipment lists maintained in spreadsheets, often out of date by handover.</li>
    <li>Test scripts and results exchanged by email as PDF or Excel files.</li>
    <li>MOP and permit approvals tracked in separate documents or tools.</li>
    <li>No linkage between electrical assets and the IT services that depend on them.</li>
    <li>Maintenance tracked by calendar reminders or a separate facilities tool.</li>
  </ul>
  <div class="callout warn"><b>To validate:</b> confirm the actual tools and practices with the client during discovery. This section should be updated with real findings.</div>
</section>

<section id="tobe">
  <h2>7. Future state process</h2>
  <div class="flow">
    <div class="step"><b>1. Register</b>Create asset and CI records with relationships</div>
    <div class="step"><b>2. Plan</b>Generate test plans per asset type and level</div>
    <div class="step"><b>3. Approve</b>Change and MOP approval, permit check</div>
    <div class="step"><b>4. Execute</b>Run tests, record results and evidence</div>
    <div class="step"><b>5. Resolve</b>Log and close deficiencies</div>
    <div class="step"><b>6. Sign off</b>Level-by-level approval, IST</div>
    <div class="step"><b>7. Handover</b>Evidence pack, baseline maintenance plan</div>
    <div class="step"><b>8. Operate</b>PM tasks, events, incidents</div>
  </div>
  <h3>Commissioning levels</h3>
  <div class="table-wrap"><table>
    <thead><tr><th>Level</th><th>Description</th><th>Examples</th></tr></thead>
    <tbody>
      <tr><td>L1</td><td>Factory witness and acceptance</td><td>Generator, UPS, switchgear FAT</td></tr>
      <tr><td>L2</td><td>Delivery and inspection</td><td>Damage check, nameplate verification</td></tr>
      <tr><td>L3</td><td>Installation and static checks</td><td>Torque, insulation resistance, grounding</td></tr>
      <tr><td>L4</td><td>Functional performance tests</td><td>ATS transfer, UPS battery discharge, load bank</td></tr>
      <tr><td>L5</td><td>Integrated systems test (IST)</td><td>Utility loss with full facility load</td></tr>
    </tbody>
  </table></div>
</section>

<section id="functional">
  <h2>8. Functional requirements</h2>
  <p>Priority uses MoSCoW: <span class="tag must">Must</span> <span class="tag should">Should</span> <span class="tag could">Could</span></p>
  <div class="table-wrap"><table>
    <thead><tr><th>ID</th><th>Requirement</th><th>Priority</th></tr></thead>
    <tbody>
      <tr><td>FR-01</td><td>Register electrical assets as CIs with class, location, rating, vendor, serial number and lifecycle state.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-02</td><td>Model power-chain relationships (for example UPS to PDU to rack) to support impact analysis.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-03</td><td>Maintain reusable test templates per asset type and commissioning level.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-04</td><td>Generate a test plan for each asset from its template and level.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-05</td><td>Record test execution: tester, date, measured values, pass or fail, and attachments.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-06</td><td>Log deficiencies (punch list) linked to the asset and test, with owner, severity and due date.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-07</td><td>Require an approved change request and MOP before energization, shutdown or live work.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-08</td><td>Enforce level-by-level sign-off with role-based approval and block progression while critical deficiencies remain open.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-09</td><td>Produce a handover evidence pack per asset and per system.</td><td><span class="tag must">Must</span></td></tr>
      <tr><td>FR-10</td><td>Schedule preventive maintenance tasks with frequency, assignment and SLA.</td><td><span class="tag should">Should</span></td></tr>
      <tr><td>FR-11</td><td>Receive alarms from monitoring systems and create events or incidents linked to the affected CI.</td><td><span class="tag should">Should</span></td></tr>
      <tr><td>FR-12</td><td>Show an impact view of services and racks affected by a planned change or an outage.</td><td><span class="tag should">Should</span></td></tr>
      <tr><td>FR-13</td><td>Compare measured test values to acceptance thresholds and flag out-of-range results automatically.</td><td><span class="tag should">Should</span></td></tr>
      <tr><td>FR-14</td><td>Provide a mobile-friendly form for technicians recording results on site.</td><td><span class="tag could">Could</span></td></tr>
      <tr><td>FR-15</td><td>Track thermography, arc-flash label and battery impedance trends over time.</td><td><span class="tag could">Could</span></td></tr>
    </tbody>
  </table></div>
</section>

<section id="nonfunctional">
  <h2>9. Non-functional requirements</h2>
  <ul>
    <li><b>Security:</b> role-based access (ACLs), separation of duties between tester and approver, and an audit trail on all records.</li>
    <li><b>Auditability:</b> test results are retained and cannot be altered after sign-off without a logged exception.</li>
    <li><b>Usability:</b> technicians can record a test result in a few minutes, including from a tablet or phone.</li>
    <li><b>Maintainability:</b> a scoped application, minimal customization of base tables, and upgrade-safe configuration.</li>
    <li><b>Performance:</b> forms and reports remain responsive with thousands of assets and tens of thousands of test records.</li>
    <li><b>Compliance alignment:</b> supports evidence needs for Uptime Institute tiering, CSA Z462 safety practice and the Canadian Electrical Code.</li>
  </ul>
</section>

<section id="data">
  <h2>10. Data model (high level)</h2>
  <p>Extend the CMDB and CSDM rather than creating parallel asset tables. Custom tables are limited to commissioning-specific data.</p>
  <div class="table-wrap"><table>
    <thead><tr><th>Table</th><th>Type</th><th>Purpose</th></tr></thead>
    <tbody>
      <tr><td><code>cmdb_ci_*</code> (power classes)</td><td>Extended base</td><td>UPS, generator, ATS, switchgear, transformer, PDU CIs</td></tr>
      <tr><td><code>u_comm_project</code></td><td>Custom</td><td>Commissioning project and site, with level status</td></tr>
      <tr><td><code>u_test_template</code></td><td>Custom</td><td>Test definitions with parameters and acceptance thresholds</td></tr>
      <tr><td><code>u_test_plan</code></td><td>Custom</td><td>Asset-specific plan generated from templates</td></tr>
      <tr><td><code>u_test_result</code></td><td>Custom</td><td>Measured values, outcome, tester, attachments</td></tr>
      <tr><td><code>u_deficiency</code></td><td>Custom (extends Task)</td><td>Punch list item with severity, owner and closure evidence</td></tr>
      <tr><td><code>change_request</code></td><td>Base</td><td>MOP, energization and shutdown approvals</td></tr>
      <tr><td><code>incident</code>, <code>em_event</code></td><td>Base</td><td>Operational alarms and incidents</td></tr>
    </tbody>
  </table></div>
  <p>Table names are placeholders and should be aligned with your naming standard and application scope prefix.</p>
</section>

<section id="fitgap">
  <h2>11. Fit-gap analysis</h2>
  <div class="table-wrap"><table>
    <thead><tr><th>Capability</th><th>Approach</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Asset and CI records</td><td>Out of box</td><td>Extend CMDB classes where needed</td></tr>
      <tr><td>Relationships and impact analysis</td><td>Out of box</td><td>Depends on clean relationship data</td></tr>
      <tr><td>Change and MOP approval</td><td>Out of box + configuration</td><td>Change templates, risk rules, CAB</td></tr>
      <tr><td>Incident, problem, knowledge</td><td>Out of box</td><td>Standard process</td></tr>
      <tr><td>Event intake from monitoring</td><td>Out of box + integration</td><td>Connector or REST API</td></tr>
      <tr><td>Preventive maintenance</td><td>Configuration</td><td>Scheduled tasks or work order management if licensed</td></tr>
      <tr><td>Commissioning workflow and sign-off</td><td><b>Custom</b></td><td>Scoped app with Flow Designer</td></tr>
      <tr><td>Structured test data and thresholds</td><td><b>Custom</b></td><td>Typed fields instead of attachments only</td></tr>
      <tr><td>Evidence pack generation</td><td><b>Custom</b></td><td>Report or PDF generation</td></tr>
    </tbody>
  </table></div>
  <div class="callout warn"><b>Check licensing:</b> confirm which ServiceNow products and plugins are available on the target instance before finalizing the approach.</div>
</section>

<section id="integrations">
  <h2>12. Integrations</h2>
  <div class="table-wrap"><table>
    <thead><tr><th>System</th><th>Direction</th><th>Method</th><th>Purpose</th></tr></thead>
    <tbody>
      <tr><td>DCIM / EPMS / BMS</td><td>Inbound</td><td>REST, MID Server or connector</td><td>Alarms, asset and power data</td></tr>
      <tr><td>Engineering tools (for example ETAP, SKM)</td><td>Reference</td><td>Attachments, links</td><td>Study results linked to assets</td></tr>
      <tr><td>Identity provider</td><td>Inbound</td><td>SSO / LDAP</td><td>User access and roles</td></tr>
      <tr><td>Email and notifications</td><td>Outbound</td><td>Native</td><td>Approvals and reminders</td></tr>
    </tbody>
  </table></div>
</section>

<section id="reporting">
  <h2>13. Reporting and KPIs</h2>
  <ul>
    <li>Commissioning progress by level, system and site.</li>
    <li>Open deficiencies by severity, owner and age.</li>
    <li>Test pass rate and first-time pass rate by asset type.</li>
    <li>Change approval cycle time for high-risk work.</li>
    <li>Preventive maintenance compliance and overdue tasks.</li>
    <li>Power-related incidents by asset and root cause.</li>
  </ul>
</section>

<section id="risks">
  <h2>14. Risks and assumptions</h2>
  <h3>Assumptions</h3>
  <ul>
    <li>A ServiceNow instance with CMDB, Change and Incident is available; additional plugins to be confirmed.</li>
    <li>Equipment data and test scripts can be supplied by contractors in a structured format.</li>
    <li>A CMDB owner exists and agrees to the class and naming approach.</li>
  </ul>
  <h3>Risks</h3>
  <div class="table-wrap"><table>
    <thead><tr><th>Risk</th><th>Impact</th><th>Mitigation</th></tr></thead>
    <tbody>
      <tr><td>Poor or inconsistent asset data</td><td>High</td><td>Define data standards early; use import templates and validation</td></tr>
      <tr><td>Technician adoption on site</td><td>High</td><td>Simple mobile forms; involve technicians in design and pilot</td></tr>
      <tr><td>Over-customization</td><td>Medium</td><td>Configure first; keep custom work in one scoped app</td></tr>
      <tr><td>Scope creep into cooling and mechanical</td><td>Medium</td><td>Defer to a later phase with a clear change process</td></tr>
      <tr><td>Licensing gaps</td><td>Medium</td><td>Validate plugins and entitlements in discovery</td></tr>
    </tbody>
  </table></div>
</section>

<section id="roadmap">
  <h2>15. Delivery roadmap</h2>
  <div class="table-wrap"><table>
    <thead><tr><th>Phase</th><th>Focus</th><th>Deliverables</th></tr></thead>
    <tbody>
      <tr><td>0. Discovery</td><td>Validate current state, licensing, stakeholders</td><td>Confirmed requirements, data standards</td></tr>
      <tr><td>1. Foundation</td><td>Assets, CI classes, relationships, roles</td><td>Populated CMDB for critical power chain</td></tr>
      <tr><td>2. Commissioning</td><td>Templates, plans, results, deficiencies, sign-off</td><td>Scoped app, pilot on one system (for example UPS)</td></tr>
      <tr><td>3. Control</td><td>Change and MOP integration, dashboards</td><td>Approval gates, KPI dashboards</td></tr>
      <tr><td>4. Operate</td><td>Preventive maintenance, event intake, evidence pack</td><td>Handover package, operational runbook</td></tr>
      <tr><td>5. Expand</td><td>Cooling, mechanical, additional sites</td><td>Roadmap and business case</td></tr>
    </tbody>
  </table></div>
</section>

<section id="acceptance">
  <h2>16. Acceptance criteria</h2>
  <ol>
    <li>All critical electrical assets in scope exist as CIs with required fields and relationships.</li>
    <li>For a pilot system, every required test has a recorded result, tester, date and attachment.</li>
    <li>A level cannot be signed off while critical deficiencies remain open.</li>
    <li>An energization or shutdown cannot proceed without an approved change and MOP.</li>
    <li>An evidence pack for the pilot system can be generated without manual assembly.</li>
    <li>Role-based access and the audit trail are verified in testing.</li>
  </ol>
</section>

<section id="questions">
  <h2>17. Open questions</h2>
  <ul>
    <li>Which ServiceNow products, plugins and version are available?</li>
    <li>Is the target a new build, a live facility or a demonstration environment?</li>
    <li>Which monitoring (DCIM, EPMS, BMS) platforms must be integrated?</li>
    <li>Who owns CMDB governance and approves new CI classes?</li>
    <li>What tier or compliance targets must the evidence pack satisfy?</li>
    <li>Will contractors have direct access or submit data through a portal or import?</li>
  </ul>
</section>

<footer>
  Draft v0.1. Content is a starting framework and should be validated against the actual client environment, standards and licensing before use.
</footer>

</div>
</body>
</html>
